201910_Siviplast_1B_c.fds
Generated by PyroSim - Version 2019.1.0515
7-nov-2019 11.24.54

&HEAD CHID='201910_Siviplast_1B_c'/
&TIME T_END=1260.0/
&DUMP RENDER_FILE='201910_Siviplast_1B_c.ge1', COLUMN_DUMP_LIMIT=.TRUE., DT_PL3D=60.0, DT_RESTART=300.0, DT_SL3D=0.25, WRITE_XYZ=.TRUE., PLOT3D_QUANTITY(1:3)='INTEGRATED INTENSITY','TEMPERATURE','VISIBILITY'/

&MESH ID='1', IJK=60,52,104, XB=326.1,332.1,-26.3,-21.1,-0.1,10.3/
&MESH ID='2', IJK=101,56,52, XB=326.1,346.3,-37.5,-26.3,-0.1,10.3/
&MESH ID='3', IJK=71,26,52, XB=332.1,346.3,-26.3,-21.1,-0.1,10.3/
&MESH ID='4', IJK=101,60,52, XB=326.1,346.3,-49.5,-37.5,-0.1,10.3/
&MESH ID='5', IJK=101,60,52, XB=326.1,346.3,-61.5,-49.5,-0.1,10.3/
&MESH ID='6', IJK=84,101,26, XB=346.3,379.9,-61.5,-21.1,-0.1,10.3/
&MESH ID='7', IJK=69,101,26, XB=379.9,407.5,-61.5,-21.1,-0.1,10.3/
&MESH ID='8', IJK=16,12,8, XB=2.2,10.2,2.2,8.2,2.2,6.2/


&REAC ID='polistirene',
      FUEL='REAC_FUEL',
      FORMULA='C8H8',
      AUTO_IGNITION_TEMPERATURE=0.0,
      SOOT_H_FRACTION=0.0,
      CO_YIELD=0.06,
      SOOT_YIELD=0.16/

&CTRL ID='invert', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='TIMER->OUT'/
&DEVC ID='TIMER->OUT', QUANTITY='TIME', XYZ=326.1,-26.3,-0.1, SETPOINT=60.0/

&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='INSULATION',
      FYI='Isolatek BLAZE-SHIELD DC/F - WTC FDS5 Validation',
      SPECIFIC_HEAT_RAMP='INSULATION_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='INSULATION_CONDUCTIVITY_RAMP',
      DENSITY=208.0/
&RAMP ID='INSULATION_CONDUCTIVITY_RAMP', T=20.0, F=0.05/
&RAMP ID='INSULATION_CONDUCTIVITY_RAMP', T=377.0, F=0.1/
&RAMP ID='INSULATION_CONDUCTIVITY_RAMP', T=677.0, F=0.2/
&RAMP ID='INSULATION_SPECIFIC_HEAT_RAMP', T=20.0, F=0.8/
&RAMP ID='INSULATION_SPECIFIC_HEAT_RAMP', T=677.0, F=2.0/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='GLASS',
      FYI='SFPE Handbook of Fire Protection Engineering, Appendix B, Table B.7',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.78,
      DENSITY=2700.0/

&SURF ID='parete_metallica',
      COLOR='GRAY 60',
      DEFAULT=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_ID(2,1)='INSULATION',
      MATL_ID(3,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      MATL_MASS_FRACTION(3,1)=1.0,
      THICKNESS(1:3)=3.0E-3,0.15,3.0E-3/
&SURF ID='fire1',
      COLOR='RED',
      HRRPUA=1000.0,
      RAMP_Q='fire1_RAMP_Q',
      TMP_FRONT=300.0/
&RAMP ID='fire1_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='fire1_RAMP_Q', T=5.0, F=4.8E-3/
&RAMP ID='fire1_RAMP_Q', T=10.0, F=0.019/
&RAMP ID='fire1_RAMP_Q', T=15.0, F=0.0428/
&RAMP ID='fire1_RAMP_Q', T=20.0, F=0.076/
&RAMP ID='fire1_RAMP_Q', T=25.0, F=0.1188/
&RAMP ID='fire1_RAMP_Q', T=30.0, F=0.171/
&RAMP ID='fire1_RAMP_Q', T=35.0, F=0.2328/
&RAMP ID='fire1_RAMP_Q', T=40.0, F=0.304/
&RAMP ID='fire1_RAMP_Q', T=45.0, F=0.3848/
&RAMP ID='fire1_RAMP_Q', T=50.0, F=0.475/
&RAMP ID='fire1_RAMP_Q', T=55.0, F=0.5748/
&RAMP ID='fire1_RAMP_Q', T=60.0, F=0.684/
&RAMP ID='fire1_RAMP_Q', T=65.0, F=0.8028/
&RAMP ID='fire1_RAMP_Q', T=70.0, F=0.931/
&RAMP ID='fire1_RAMP_Q', T=75.0, F=1.0688/
&RAMP ID='fire1_RAMP_Q', T=80.0, F=1.216/
&RAMP ID='fire1_RAMP_Q', T=85.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=90.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=95.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=100.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=105.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=110.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=115.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=120.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=125.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=130.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=135.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=140.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=145.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=150.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=155.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=160.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=165.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=170.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=175.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=180.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=185.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=187.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=930.0, F=1.3728/
&RAMP ID='fire1_RAMP_Q', T=1230.0, F=0.0/
&SURF ID='fire2',
      COLOR='RED',
      HRRPUA=1000.0,
      RAMP_Q='fire2_RAMP_Q',
      TMP_FRONT=300.0/
&RAMP ID='fire2_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=5.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=10.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=15.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=20.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=25.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=30.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=35.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=40.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=45.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=50.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=55.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=60.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='fire2_RAMP_Q', T=90.0, F=0.1663/
&RAMP ID='fire2_RAMP_Q', T=95.0, F=0.342/
&RAMP ID='fire2_RAMP_Q', T=100.0, F=0.5273/
&RAMP ID='fire2_RAMP_Q', T=105.0, F=0.722/
&RAMP ID='fire2_RAMP_Q', T=110.0, F=0.9263/
&RAMP ID='fire2_RAMP_Q', T=115.0, F=1.14/
&RAMP ID='fire2_RAMP_Q', T=120.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=125.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=130.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=135.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=140.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=145.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=150.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=155.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=160.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=165.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=170.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=175.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=180.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=185.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=187.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=930.0, F=1.3633/
&RAMP ID='fire2_RAMP_Q', T=1230.0, F=0.0/
&SURF ID='fire3',
      COLOR='RED',
      HRRPUA=1000.0,
      RAMP_Q='fire3_RAMP_Q',
      TMP_FRONT=300.0/
&RAMP ID='fire3_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=5.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=10.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=15.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=20.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=25.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=30.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=35.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=40.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=45.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=50.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=55.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=60.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='fire3_RAMP_Q', T=125.0, F=0.2328/
&RAMP ID='fire3_RAMP_Q', T=130.0, F=0.475/
&RAMP ID='fire3_RAMP_Q', T=135.0, F=0.7268/
&RAMP ID='fire3_RAMP_Q', T=140.0, F=0.988/
&RAMP ID='fire3_RAMP_Q', T=145.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=150.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=155.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=160.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=165.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=170.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=175.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=180.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=185.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=187.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=930.0, F=1.2588/
&RAMP ID='fire3_RAMP_Q', T=1230.0, F=0.0/
&SURF ID='fire4',
      COLOR='RED',
      HRRPUA=1000.0,
      RAMP_Q='fire4_RAMP_Q',
      TMP_FRONT=300.0/
&RAMP ID='fire4_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=5.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=10.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=15.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=20.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=25.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=30.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=35.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=40.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=45.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=50.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=55.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=60.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=125.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=130.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=135.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=140.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=145.0, F=0.0/
&RAMP ID='fire4_RAMP_Q', T=150.0, F=0.2803/
&RAMP ID='fire4_RAMP_Q', T=930.0, F=0.2803/
&RAMP ID='fire4_RAMP_Q', T=1230.0, F=0.0/
&SURF ID='ADIABATIC',
      COLOR='GRAY 80',
      ADIABATIC=.TRUE./
&SURF ID='muratura',
      COLOR='GRAY 60',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='finestra',
      RGB=204,255,255,
      TRANSPARENCY=0.658824,
      BACKING='VOID',
      MATL_ID(1,1:2)='GLASS','STEEL',
      MATL_MASS_FRACTION(1,1:2)=0.9,0.1,
      THICKNESS(1)=0.025/

&OBST ID='Obstruction', XB=326.0,326.2,-61.116448,-21.08661,0.0,6.243637, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-21.3,-21.1,0.0,9.2, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,332.1,-21.5,-21.3,0.0,6.2, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.5,-21.3,-21.1,0.0,6.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.5,326.9,-21.3,-21.1,0.0,6.6, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.9,327.2,-21.3,-21.1,0.0,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.2,327.6,-21.3,-21.1,0.0,6.8, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.6,328.0,-21.3,-21.1,0.0,6.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.0,328.3,-21.3,-21.1,0.0,7.0, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.3,328.7,-21.3,-21.1,0.0,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.7,329.1,-21.3,-21.1,0.0,7.2, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.1,329.4,-21.3,-21.1,0.0,7.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.4,329.8,-21.3,-21.1,0.0,7.4, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.8,330.2,-21.3,-21.1,0.0,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.2,330.5,-21.3,-21.1,0.0,7.6, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.5,330.9,-21.3,-21.1,0.0,7.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.9,331.3,-21.3,-21.1,0.0,7.8, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.3,331.6,-21.3,-21.1,0.0,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.6,332.0,-21.3,-21.1,0.0,8.0, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.0,332.1,-21.3,-21.1,0.0,8.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.1,332.5,-21.3,-21.1,-0.1,8.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.1,346.3,-21.5,-21.3,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.5,333.3,-21.3,-21.1,-0.1,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=333.3,334.1,-21.3,-21.1,-0.1,8.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.1,334.7,-21.3,-21.1,-0.1,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.7,335.5,-21.3,-21.1,-0.1,8.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.5,336.3,-21.3,-21.1,-0.1,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.7,-21.3,-21.1,-0.1,6.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.7,337.5,-21.3,-21.1,-0.1,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.5,338.1,-21.3,-21.1,-0.1,6.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.1,338.9,-21.3,-21.1,-0.1,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.9,339.7,-21.3,-21.1,-0.1,7.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.7,340.3,-21.3,-21.1,-0.1,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=340.3,341.1,-21.3,-21.1,-0.1,7.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.1,341.9,-21.3,-21.1,-0.1,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.9,342.5,-21.3,-21.1,-0.1,8.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=342.5,343.3,-21.3,-21.1,-0.1,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=343.3,344.1,-21.3,-21.1,-0.1,8.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.1,344.7,-21.3,-21.1,-0.1,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.7,345.5,-21.3,-21.1,-0.1,8.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.5,346.3,-21.3,-21.1,-0.1,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.3,-21.3,-21.1,9.1,9.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,346.3,-21.3,-21.1,9.1,9.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-61.3,-61.1,-0.1,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,346.3,-61.5,-61.3,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.7,-61.3,-61.1,-0.1,6.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.7,327.5,-61.3,-61.1,-0.1,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.5,328.1,-61.3,-61.1,-0.1,6.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.1,328.9,-61.3,-61.1,-0.1,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.9,329.7,-61.3,-61.1,-0.1,7.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.7,330.3,-61.3,-61.1,-0.1,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.3,331.1,-61.3,-61.1,-0.1,7.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.1,331.9,-61.3,-61.1,-0.1,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.9,332.5,-61.3,-61.1,-0.1,8.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.5,333.3,-61.3,-61.1,-0.1,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=333.3,334.1,-61.3,-61.1,-0.1,8.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.1,334.7,-61.3,-61.1,-0.1,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.7,335.5,-61.3,-61.1,-0.1,8.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.5,336.3,-61.3,-61.1,-0.1,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.7,-61.3,-61.1,-0.1,6.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.7,337.5,-61.3,-61.1,-0.1,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.5,338.1,-61.3,-61.1,-0.1,6.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.1,338.9,-61.3,-61.1,-0.1,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.9,339.7,-61.3,-61.1,-0.1,7.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.7,340.3,-61.3,-61.1,-0.1,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=340.3,341.1,-61.3,-61.1,-0.1,7.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.1,341.9,-61.3,-61.1,-0.1,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.9,342.5,-61.3,-61.1,-0.1,8.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=342.5,343.3,-61.3,-61.1,-0.1,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=343.3,344.1,-61.3,-61.1,-0.1,8.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.1,344.7,-61.3,-61.1,-0.1,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.7,345.5,-61.3,-61.1,-0.1,8.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.5,346.3,-61.3,-61.1,-0.1,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.3,-61.3,-61.1,9.1,9.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.3,-61.3,-61.1,9.1,9.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,346.3,-61.3,-61.1,9.1,9.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,379.9,-61.5,-61.1,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.7,347.9,-61.1,-61.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=347.9,349.5,-61.1,-61.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=349.5,350.7,-61.1,-61.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=350.7,352.3,-61.1,-61.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=352.3,353.9,-61.1,-61.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=353.9,355.1,-61.1,-61.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=355.1,356.3,-61.1,-61.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=356.3,357.9,-61.1,-61.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=357.9,359.5,-61.1,-61.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=359.5,360.7,-61.1,-61.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=360.7,362.3,-61.1,-61.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=362.3,363.9,-61.1,-61.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=363.9,365.1,-61.1,-61.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=365.1,366.3,-61.1,-61.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=366.3,367.9,-61.1,-61.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=367.9,369.5,-61.1,-61.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=369.5,370.7,-61.1,-61.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=370.7,372.3,-61.1,-61.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=372.3,373.9,-61.1,-61.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=373.9,375.1,-61.1,-61.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=375.1,376.3,-61.1,-61.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=376.3,377.9,-61.1,-61.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=377.9,379.5,-61.1,-61.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.5,379.9,-61.1,-61.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,379.9,-21.5,-21.1,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.7,347.9,-21.1,-21.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=347.9,349.5,-21.1,-21.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=349.5,350.7,-21.1,-21.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=350.7,352.3,-21.1,-21.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=352.3,353.9,-21.1,-21.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=353.9,355.1,-21.1,-21.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=355.1,356.3,-21.1,-21.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=356.3,357.9,-21.1,-21.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=357.9,359.5,-21.1,-21.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=359.5,360.7,-21.1,-21.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=360.7,362.3,-21.1,-21.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=362.3,363.9,-21.1,-21.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=363.9,365.1,-21.1,-21.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=365.1,366.3,-21.1,-21.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=366.3,367.9,-21.1,-21.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=367.9,369.5,-21.1,-21.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=369.5,370.7,-21.1,-21.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=370.7,372.3,-21.1,-21.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=372.3,373.9,-21.1,-21.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=373.9,375.1,-21.1,-21.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=375.1,376.3,-21.1,-21.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=376.3,377.9,-21.1,-21.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=377.9,379.5,-21.1,-21.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.5,379.9,-21.1,-21.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.9,397.9,-61.5,-61.1,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.9,406.3,-21.5,-21.1,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.1,395.5,-52.7,-52.3,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.1,395.5,-61.1,-52.7,5.9,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=397.9,399.1,-61.5,-61.1,2.3,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=399.1,406.3,-61.5,-61.1,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=401.5,401.9,-61.1,-52.3,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=401.5,406.3,-52.3,-51.9,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=401.9,405.9,-61.1,-52.3,5.9,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=405.9,406.3,-61.1,-52.3,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=405.9,406.3,-51.9,-21.5,-0.1,6.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=406.3,406.7,-52.3,-51.9,-0.1,5.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.9,380.7,-61.1,-61.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.9,380.7,-21.1,-21.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=380.7,382.3,-61.1,-61.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=380.7,382.3,-21.1,-21.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=382.3,383.5,-61.1,-61.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=382.3,383.5,-21.1,-21.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=383.5,385.1,-61.1,-61.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=383.5,385.1,-21.1,-21.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.1,386.3,-61.1,-61.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.1,386.3,-21.1,-21.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=386.3,387.9,-61.1,-61.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=386.3,387.9,-21.1,-21.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=387.9,389.5,-61.1,-61.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=387.9,389.5,-21.1,-21.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=389.5,390.7,-61.1,-61.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=389.5,390.7,-21.1,-21.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=390.7,392.3,-61.1,-61.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=390.7,392.3,-21.1,-21.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=392.3,393.5,-61.1,-61.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=392.3,393.5,-21.1,-21.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=393.5,395.1,-61.1,-61.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=393.5,395.1,-21.1,-21.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=395.1,396.3,-61.1,-61.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=395.1,396.3,-21.1,-21.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=396.3,397.9,-61.1,-61.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=396.3,397.9,-21.1,-21.1,6.3,6.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=397.9,399.1,-61.5,-61.5,-0.1,2.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=397.9,399.1,-61.1,-61.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=397.9,399.1,-21.1,-21.1,6.3,7.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=399.1,400.7,-61.1,-61.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=399.1,400.7,-21.1,-21.1,6.3,7.5, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=400.7,402.3,-61.1,-61.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=400.7,402.3,-21.1,-21.1,6.3,7.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=402.3,403.5,-61.1,-61.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=402.3,403.5,-21.1,-21.1,6.3,8.3, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=403.5,405.1,-61.1,-61.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=403.5,405.1,-21.1,-21.1,6.3,8.7, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=405.1,406.3,-61.1,-61.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=405.1,406.3,-21.1,-21.1,6.3,9.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.1,385.1,-49.9,-21.5,-0.1,3.1, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.1,385.1,-61.1,-52.7,-0.1,5.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=395.5,395.5,-61.1,-52.7,-0.1,5.9, SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.7,327.7,-23.9,-22.9,0.0,2.0, SURF_ID='ADIABATIC'/ 
&OBST ID='Obstruction', XB=327.8,328.8,-23.9,-22.9,0.0,2.0, SURF_ID='ADIABATIC'/ 
&OBST ID='Obstruction', XB=327.8,328.8,-25.0,-24.0,0.0,2.0, SURF_ID='ADIABATIC'/ 
&OBST ID='Obstruction', XB=328.9,329.9,-23.9,-22.9,0.0,2.0, SURF_ID='ADIABATIC'/ 
&OBST ID='Obstruction', XB=327.8,328.8,-22.8,-21.8,0.0,2.0, SURF_ID='ADIABATIC'/ 
&OBST ID='Obstruction', XB=386.3,387.1,-61.1,-21.1,6.3,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=387.9,388.7,-61.1,-21.1,6.7,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=389.5,390.3,-61.1,-21.1,7.1,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=390.7,391.5,-61.1,-21.1,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=392.3,393.1,-61.1,-21.1,7.9,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=393.9,394.3,-61.1,-21.1,8.3,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=395.1,395.9,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.9,386.3,-61.1,-21.1,6.3,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=387.1,387.9,-61.1,-21.1,6.7,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=388.7,389.5,-61.1,-21.1,7.1,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=390.3,390.7,-61.1,-21.1,7.5,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=391.5,392.3,-61.1,-21.1,7.9,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=393.1,393.9,-61.1,-21.1,8.3,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=394.3,395.1,-61.1,-21.1,8.7,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=395.9,396.3,-61.1,-21.1,9.1,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=396.3,396.3,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=396.3,397.1,-61.1,-21.1,6.3,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=397.9,398.7,-61.1,-21.1,6.7,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=399.5,400.3,-61.1,-21.1,7.1,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=400.7,401.5,-61.1,-21.1,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=402.3,403.1,-61.1,-21.1,7.9,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=403.9,404.3,-61.1,-21.1,8.3,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=405.1,405.9,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=395.9,396.3,-61.1,-21.1,6.3,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=397.1,397.9,-61.1,-21.1,6.7,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=398.7,399.5,-61.1,-21.1,7.1,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=400.3,400.7,-61.1,-21.1,7.5,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=401.5,402.3,-61.1,-21.1,7.9,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=403.1,403.9,-61.1,-21.1,8.3,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=404.3,405.1,-61.1,-21.1,8.7,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=405.9,406.3,-61.1,-21.1,9.1,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=406.3,406.3,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=376.3,377.1,-61.1,-21.1,6.3,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=377.9,378.7,-61.1,-21.1,6.7,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.5,379.9,-61.1,-21.1,7.1,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=375.9,376.3,-61.1,-21.1,6.3,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=377.1,377.9,-61.1,-21.1,6.7,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=378.7,379.5,-61.1,-21.1,7.1,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=379.9,380.3,-61.1,-21.1,7.1,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=380.7,381.5,-61.1,-21.1,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=382.3,383.1,-61.1,-21.1,7.9,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=383.9,384.3,-61.1,-21.1,8.3,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.1,385.9,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=380.3,380.7,-61.1,-21.1,7.5,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=381.5,382.3,-61.1,-21.1,7.9,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=383.1,383.9,-61.1,-21.1,8.3,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=384.3,385.1,-61.1,-21.1,8.7,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=385.9,386.3,-61.1,-21.1,9.1,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=386.3,386.3,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=366.3,367.1,-61.1,-21.1,6.3,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=367.9,368.7,-61.1,-21.1,6.7,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=369.5,370.3,-61.1,-21.1,7.1,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=370.7,371.5,-61.1,-21.1,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=372.3,373.1,-61.1,-21.1,7.9,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=373.9,374.3,-61.1,-21.1,8.3,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=375.1,375.9,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=365.9,366.3,-61.1,-21.1,6.3,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=367.1,367.9,-61.1,-21.1,6.7,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=368.7,369.5,-61.1,-21.1,7.1,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=370.3,370.7,-61.1,-21.1,7.5,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=371.5,372.3,-61.1,-21.1,7.9,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=373.1,373.9,-61.1,-21.1,8.3,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=374.3,375.1,-61.1,-21.1,8.7,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=375.9,376.3,-61.1,-21.1,9.1,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=376.3,376.3,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=356.3,357.1,-61.1,-21.1,6.3,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=357.9,358.7,-61.1,-21.1,6.7,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=359.5,360.3,-61.1,-21.1,7.1,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=360.7,361.5,-61.1,-21.1,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=362.3,363.1,-61.1,-21.1,7.9,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=363.9,364.3,-61.1,-21.1,8.3,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=365.1,365.9,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=355.9,356.3,-61.1,-21.1,6.3,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=357.1,357.9,-61.1,-21.1,6.7,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=358.7,359.5,-61.1,-21.1,7.1,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=360.3,360.7,-61.1,-21.1,7.5,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=361.5,362.3,-61.1,-21.1,7.9,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=363.1,363.9,-61.1,-21.1,8.3,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=364.3,365.1,-61.1,-21.1,8.7,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=365.9,366.3,-61.1,-21.1,9.1,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=366.3,366.3,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.9,346.1,-37.5,-26.3,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-37.5,-26.3,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.9,346.1,-26.3,-21.1,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-26.3,-21.1,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.9,346.1,-49.5,-37.5,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-49.5,-37.5,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.9,346.1,-61.3,-49.5,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-61.3,-49.5,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,347.1,-61.1,-21.1,6.3,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=347.9,348.7,-61.1,-21.1,6.7,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=349.5,350.3,-61.1,-21.1,7.1,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=350.7,351.5,-61.1,-21.1,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=352.3,353.1,-61.1,-21.1,7.9,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=353.9,354.3,-61.1,-21.1,8.3,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=355.1,355.9,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=347.1,347.9,-61.1,-21.1,6.7,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=348.7,349.5,-61.1,-21.1,7.1,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=350.3,350.7,-61.1,-21.1,7.5,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=351.5,352.3,-61.1,-21.1,7.9,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=353.1,353.9,-61.1,-21.1,8.3,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=354.3,355.1,-61.1,-21.1,8.7,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=355.9,356.3,-61.1,-21.1,9.1,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=356.3,356.3,-61.1,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.9,336.1,-37.5,-26.3,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-37.5,-26.3,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.9,-37.5,-26.3,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.9,337.5,-37.5,-26.3,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.5,337.7,-37.5,-26.3,6.5,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.7,338.3,-37.5,-26.3,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.3,339.1,-37.5,-26.3,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.1,339.7,-37.5,-26.3,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.7,340.5,-37.5,-26.3,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=340.5,341.1,-37.5,-26.3,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.1,341.3,-37.5,-26.3,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.3,341.9,-37.5,-26.3,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.9,342.7,-37.5,-26.3,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=342.7,343.3,-37.5,-26.3,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=343.3,344.1,-37.5,-26.3,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.1,344.7,-37.5,-26.3,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.7,345.5,-37.5,-26.3,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.5,346.1,-37.5,-26.3,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-37.5,-26.3,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,346.3,-37.5,-26.3,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.9,336.1,-26.3,-21.1,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-26.3,-21.1,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.9,-26.3,-21.1,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.9,337.5,-26.3,-21.1,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.5,337.7,-26.3,-21.1,6.5,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.7,338.3,-26.3,-21.1,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.3,339.1,-26.3,-21.1,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.1,339.7,-26.3,-21.1,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.7,340.5,-26.3,-21.1,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=340.5,341.1,-26.3,-21.1,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.1,341.3,-26.3,-21.1,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.3,341.9,-26.3,-21.1,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.9,342.7,-26.3,-21.1,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=342.7,343.3,-26.3,-21.1,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=343.3,344.1,-26.3,-21.1,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.1,344.7,-26.3,-21.1,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.7,345.5,-26.3,-21.1,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.5,346.1,-26.3,-21.1,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-26.3,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,346.3,-26.3,-21.1,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.9,336.1,-49.5,-37.5,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-49.5,-37.5,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.9,-49.5,-37.5,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.9,337.5,-49.5,-37.5,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.5,337.7,-49.5,-37.5,6.5,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.7,338.3,-49.5,-37.5,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.3,339.1,-49.5,-37.5,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.1,339.7,-49.5,-37.5,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.7,340.5,-49.5,-37.5,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=340.5,341.1,-49.5,-37.5,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.1,341.3,-49.5,-37.5,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.3,341.9,-49.5,-37.5,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.9,342.7,-49.5,-37.5,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=342.7,343.3,-49.5,-37.5,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=343.3,344.1,-49.5,-37.5,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.1,344.7,-49.5,-37.5,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.7,345.5,-49.5,-37.5,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.5,346.1,-49.5,-37.5,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-49.5,-37.5,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,346.3,-49.5,-37.5,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.9,336.1,-61.3,-49.5,6.1,6.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-61.3,-49.5,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.9,-61.3,-49.5,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.9,337.5,-61.3,-49.5,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.5,337.7,-61.3,-49.5,6.5,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=337.7,338.3,-61.3,-49.5,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=338.3,339.1,-61.3,-49.5,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.1,339.7,-61.3,-49.5,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=339.7,340.5,-61.3,-49.5,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=340.5,341.1,-61.3,-49.5,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.1,341.3,-61.3,-49.5,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.3,341.9,-61.3,-49.5,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=341.9,342.7,-61.3,-49.5,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=342.7,343.3,-61.3,-49.5,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=343.3,344.1,-61.3,-49.5,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.1,344.7,-61.3,-49.5,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=344.7,345.5,-61.3,-49.5,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=345.5,346.1,-61.3,-49.5,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.1,346.3,-61.3,-49.5,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=346.3,346.3,-61.3,-49.5,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-26.3,-21.1,6.2,6.4, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.4,-26.3,-21.1,6.2,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.4,326.7,-26.3,-21.1,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.7,326.8,-26.3,-21.1,6.3,6.6, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.8,327.0,-26.3,-21.1,6.4,6.6, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.0,327.1,-26.3,-21.1,6.4,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.1,327.4,-26.3,-21.1,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.4,327.5,-26.3,-21.1,6.5,6.8, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.5,327.8,-26.3,-21.1,6.6,6.8, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.8,328.1,-26.3,-21.1,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.1,328.2,-26.3,-21.1,6.7,7.0, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.2,328.5,-26.3,-21.1,6.8,7.0, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.5,328.8,-26.3,-21.1,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.8,328.9,-26.3,-21.1,6.9,7.2, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.9,329.2,-26.3,-21.1,7.0,7.2, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.2,329.6,-26.3,-21.1,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.6,329.9,-26.3,-21.1,7.2,7.4, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.9,330.0,-26.3,-21.1,7.2,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.0,330.3,-26.3,-21.1,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.3,330.6,-26.3,-21.1,7.4,7.6, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.6,330.7,-26.3,-21.1,7.4,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.7,331.0,-26.3,-21.1,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.0,331.4,-26.3,-21.1,7.6,7.8, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.4,331.7,-26.3,-21.1,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.7,332.1,-26.3,-21.1,7.8,8.0, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.1,332.1,-26.3,-21.1,8.0,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-37.5,-26.3,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.9,-37.5,-26.3,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.9,327.5,-37.5,-26.3,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.5,327.7,-37.5,-26.3,6.5,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.7,328.3,-37.5,-26.3,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.3,329.1,-37.5,-26.3,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.1,329.7,-37.5,-26.3,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.7,330.5,-37.5,-26.3,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.5,331.1,-37.5,-26.3,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.1,331.3,-37.5,-26.3,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.3,331.9,-37.5,-26.3,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.9,332.7,-37.5,-26.3,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.7,333.3,-37.5,-26.3,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=333.3,334.1,-37.5,-26.3,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.1,334.7,-37.5,-26.3,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.7,335.5,-37.5,-26.3,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.5,336.1,-37.5,-26.3,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-37.5,-26.3,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.3,-37.5,-26.3,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.1,332.7,-26.3,-21.1,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.7,333.3,-26.3,-21.1,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=333.3,334.1,-26.3,-21.1,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.1,334.7,-26.3,-21.1,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.7,335.5,-26.3,-21.1,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.5,336.1,-26.3,-21.1,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-26.3,-21.1,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.3,-26.3,-21.1,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-49.5,-37.5,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.9,-49.5,-37.5,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.9,327.5,-49.5,-37.5,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.5,327.7,-49.5,-37.5,6.5,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.7,328.3,-49.5,-37.5,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.3,329.1,-49.5,-37.5,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.1,329.7,-49.5,-37.5,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.7,330.5,-49.5,-37.5,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.5,331.1,-49.5,-37.5,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.1,331.3,-49.5,-37.5,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.3,331.9,-49.5,-37.5,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.9,332.7,-49.5,-37.5,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.7,333.3,-49.5,-37.5,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=333.3,334.1,-49.5,-37.5,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.1,334.7,-49.5,-37.5,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.7,335.5,-49.5,-37.5,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.5,336.1,-49.5,-37.5,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-49.5,-37.5,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.3,-49.5,-37.5,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-61.3,-49.5,6.1,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.9,-61.3,-49.5,6.3,6.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.9,327.5,-61.3,-49.5,6.5,6.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.5,327.7,-61.3,-49.5,6.5,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=327.7,328.3,-61.3,-49.5,6.7,6.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=328.3,329.1,-61.3,-49.5,6.9,7.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.1,329.7,-61.3,-49.5,7.1,7.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=329.7,330.5,-61.3,-49.5,7.3,7.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=330.5,331.1,-61.3,-49.5,7.5,7.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.1,331.3,-61.3,-49.5,7.5,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.3,331.9,-61.3,-49.5,7.7,7.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=331.9,332.7,-61.3,-49.5,7.9,8.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=332.7,333.3,-61.3,-49.5,8.1,8.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=333.3,334.1,-61.3,-49.5,8.3,8.5, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.1,334.7,-61.3,-49.5,8.5,8.7, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=334.7,335.5,-61.3,-49.5,8.7,8.9, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=335.5,336.1,-61.3,-49.5,8.9,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.1,336.3,-61.3,-49.5,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=336.3,336.3,-61.3,-49.5,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-26.3,-21.1,8.7,9.2, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-37.5,-26.3,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.3,-37.5,-26.3,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-49.5,-37.5,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.3,-49.5,-37.5,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.1,326.3,-61.3,-49.5,8.7,9.1, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='Obstruction', XB=326.3,326.3,-61.3,-49.5,9.1,9.3, PERMIT_HOLE=.FALSE., SURF_ID='parete_metallica'/ 
&OBST ID='pavimento', XB=326.1,332.1,-26.3,-21.2,-0.1,0.0, SURF_ID='muratura'/ 
&OBST ID='pavimento', XB=326.1,346.3,-37.5,-26.3,-0.1,-0.1, SURF_ID='muratura'/ 
&OBST ID='pavimento', XB=332.1,341.1,-21.3,-21.1,-0.1,-0.1, SURF_ID='muratura'/ 
&OBST ID='pavimento', XB=332.1,346.3,-26.3,-21.3,-0.1,-0.1, SURF_ID='muratura'/ 
&OBST ID='pavimento', XB=326.1,346.3,-49.5,-37.5,-0.1,-0.1, SURF_ID='muratura'/ 
&OBST ID='pavimento', XB=326.1,346.3,-61.3,-49.5,-0.1,-0.1, SURF_ID='muratura'/ 
&OBST ID='pavimento', XB=346.3,379.9,-61.1,-21.1,-0.1,-0.1, SURF_ID='muratura'/ 
&OBST ID='pavimento', XB=379.9,406.3,-61.1,-21.1,-0.1,-0.1, SURF_ID='muratura'/ 
&OBST ID='Obstruction', XB=397.9,399.1,-61.5,-61.1,-0.1,2.3, SURF_ID='parete_metallica', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=406.3,406.3,-57.1,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=406.3,406.3,-37.1,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=386.3,386.3,-57.1,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=386.3,386.3,-37.1,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=366.3,366.3,-37.1,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=366.3,366.3,-57.1,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=346.1,346.3,-49.5,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=346.1,346.3,-57.1,-49.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=346.1,346.3,-37.1,-26.3,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=346.1,346.3,-26.3,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=326.1,326.3,-26.3,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=326.1,326.3,-37.1,-26.3,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=326.1,326.3,-49.5,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=326.1,326.3,-57.1,-49.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=396.3,396.3,-57.1,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=396.3,396.3,-37.1,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=376.3,376.3,-57.1,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=376.3,376.3,-37.1,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=356.3,356.3,-57.1,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=356.3,356.3,-37.1,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=336.1,336.3,-49.5,-45.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=336.1,336.3,-57.1,-49.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=336.1,336.3,-37.1,-26.3,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=336.1,336.3,-26.3,-25.5,6.7,8.7, SURF_ID='finestra', CTRL_ID='invert'/ 
&OBST ID='finestra', XB=406.3,406.3,-57.1,-45.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=406.3,406.3,-37.1,-25.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=406.3,406.3,-61.1,-57.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=406.3,406.3,-45.5,-37.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=406.3,406.3,-25.5,-21.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=386.3,386.3,-57.1,-45.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=386.3,386.3,-37.1,-25.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=386.3,386.3,-61.1,-57.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=386.3,386.3,-45.5,-37.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=386.3,386.3,-25.5,-21.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=366.3,366.3,-57.1,-45.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=366.3,366.3,-37.1,-25.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=366.3,366.3,-61.1,-57.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=366.3,366.3,-45.5,-37.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=366.3,366.3,-25.5,-21.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-37.1,-26.3,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-37.5,-37.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-37.1,-26.3,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-26.3,-25.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-25.5,-21.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-26.3,-25.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-49.5,-45.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-45.5,-37.5,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-49.5,-45.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-57.1,-49.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-61.3,-57.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=346.1,346.3,-57.1,-49.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-26.3,-25.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-25.5,-21.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-26.3,-25.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-37.1,-26.3,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-37.5,-37.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-37.1,-26.3,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-49.5,-45.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-45.5,-37.5,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-49.5,-45.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-57.1,-49.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-61.3,-57.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=326.1,326.3,-57.1,-49.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=396.3,396.3,-57.1,-45.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=396.3,396.3,-37.1,-25.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=396.3,396.3,-61.1,-57.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=396.3,396.3,-45.5,-37.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=396.3,396.3,-25.5,-21.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=376.3,376.3,-57.1,-45.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=376.3,376.3,-37.1,-25.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=376.3,376.3,-61.1,-57.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=376.3,376.3,-45.5,-37.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=376.3,376.3,-25.5,-21.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=356.3,356.3,-57.1,-45.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=356.3,356.3,-37.1,-25.5,6.3,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=356.3,356.3,-61.1,-57.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=356.3,356.3,-45.5,-37.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=356.3,356.3,-25.5,-21.1,6.3,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-37.1,-26.3,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-37.5,-37.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-37.1,-26.3,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-26.3,-25.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-25.5,-21.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-26.3,-25.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-49.5,-45.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-45.5,-37.5,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-49.5,-45.5,8.7,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-57.1,-49.5,6.1,6.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-61.3,-57.1,6.1,8.7, SURF_ID='finestra'/ 
&OBST ID='finestra', XB=336.1,336.3,-57.1,-49.5,8.7,8.7, SURF_ID='finestra'/ 

&HOLE ID='Hole', XB=275.542111,276.53157,-34.017161,-31.400301,0.0,3.0/ 
&HOLE ID='Hole_stab', XB=383.5,384.3,-61.54,-60.7,-0.14,0.3/ 

&VENT ID='Mesh Vent: MESH [ZMAX]', SURF_ID='OPEN', XB=326.11661,407.5,-61.5,-21.08661,10.3,10.3/ 
&VENT ID='Vent', SURF_ID='OPEN', XB=407.5,407.5,-61.5,-21.08661,-0.1,10.3/ 
&VENT ID='fire1', SURF_ID='fire1', XB=327.8,328.8,-23.9,-22.9,2.0,2.0/ 
&VENT ID='fire2', SURF_ID='fire2', XB=327.8,328.8,-25.0,-24.0,2.0,2.0/ 
&VENT ID='fire3', SURF_ID='fire3', XB=326.7,327.7,-23.9,-22.9,2.0,2.0/ 
&VENT ID='fire4', SURF_ID='fire4', XB=327.8,328.8,-22.8,-21.8,2.0,2.0/ 
&VENT ID='stab', SURF_ID='OPEN', XB=383.5,384.3,-61.5,-61.5,0.1,0.5/ 
&VENT ID='open', SURF_ID='OPEN', XB=397.9,399.1,-61.5,-61.5,-1.776357E-15,2.3/ 

&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='NET HEAT FLUX'/
&BNDF QUANTITY='RADIATIVE HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/

&SLCF QUANTITY='INTEGRATED INTENSITY', PBX=328.3/
&SLCF QUANTITY='TEMPERATURE', PBX=328.3/
&SLCF QUANTITY='VISIBILITY', PBX=328.3/
&SLCF QUANTITY='INTEGRATED INTENSITY', PBY=-23.4/
&SLCF QUANTITY='TEMPERATURE', PBY=-23.4/
&SLCF QUANTITY='VISIBILITY', PBY=-23.4/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=2.0/
&SLCF QUANTITY='INTEGRATED INTENSITY', PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=2.0/
&SLCF QUANTITY='VISIBILITY', PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', PBY=-21.4/
&SLCF QUANTITY='TEMPERATURE', PBX=326.4/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBZ=1.8/
&SLCF QUANTITY='INTEGRATED INTENSITY', PBZ=1.8/
&SLCF QUANTITY='TEMPERATURE', PBZ=1.8/
&SLCF QUANTITY='VISIBILITY', PBZ=1.8/
&SLCF QUANTITY='TEMPERATURE', PBY=-51.2/
&SLCF QUANTITY='VISIBILITY', PBY=-51.2/
&SLCF QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', PBY=-51.2/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=-51.2/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=-32.2/


&TAIL /
